# 第七章医疗器械使用

<!-- 第 33 页 -->修的，医疗器械注册人、备案人、经营企业应当提供维护维修手册、软件备份、维修密码等保养、维护、维修必需的材料和信息。

医疗器械使用单位应当对医疗器械检查、检验、校准、保养、维护、维修等予以记录。

第一百条发现使用的医疗器械存在安全隐患的，医疗器械使用单位应当立即停止使用，并通知医疗器械注册人、备案人或者其他负责产品质量的机构进行检修；经检修后仍不能达到使用安全标准的医疗器械，不得继续使用。

第一百零一条医疗器械使用单位应当对大型医疗器械逐台建立使用档案，记录其使用、维护、转让、实际使用时间等事项。记录保存期限不得少于医疗器械规定使用期限终止后5年。

医疗器械使用单位使用大型医疗器械以及植入和介入类医疗器械的，应当将医疗器械的名称、唯一标识、关键性技术参数等信息以及与使用质量安全密切相关的必要信息记载到病历等相关记录中。

第一百零二条一次性使用的医疗器械不得重复使用，对使用过的应当按照国家有关规定销毁并记录。

医疗器械使用单位对重复使用的医疗器械，应当按照国务院卫生健康主管部门、疾病预防控制部门制定的管理和消毒的规定进行处理。

<!-- 第 34 页 -->第一百零三条为满足指定患者的罕见特殊病损情况，在我国已上市产品难以满足临床需求的情况下，符合条件的医疗机构可以与具备相应能力的医疗器械生产企业共同设计和生产定制式医疗器械用于指定患者。医疗机构以及定制式医疗器械生产企业在生产、使用定制式医疗器械前，应当共同向医疗器械生产企业所在地省、自治区、直辖市人民政府药品监督管理部门备案。

医疗机构应当向患者或者其监护人告知使用定制式医疗器械的原因以及使用风险并取得知情同意。定制式医疗器械不得委托生产。

具体管理办法由国务院药品监督管理部门会同国务院卫生健康主管部门制定。

第一百零四条对国内尚无同品种产品上市的体外诊断试剂，符合条件的医疗机构根据本单位的临床需要，可以自行研制，在执业医师指导下在本单位内使用。具体管理办法由国务院药品监督管理部门会同国务院卫生健康主管部门制定。

第一百零五条医疗器械使用单位之间转让在用医疗器械的，转让方应当确保所转让的医疗器械安全、有效，不得转让过期、失效、淘汰、翻新以及检验不合格的医疗器械。

第一百零六条药品监督管理部门和卫生健康主管部门依据各自职责，分别对使用环节的医疗器械质量和医疗器械使用行为进行监督管理。

## 关联文件

- [医疗器械使用-2.md](../第七章医疗器械使用/医疗器械使用-2.md)——前置使用规范与维护（合理使用、一次性器械管理）
- [医疗器械生产-1.md](../第四章医疗器械生产/医疗器械生产-1.md)——第六十条委托生产禁止（定制式器械不得委托生产）
- [医疗器械研制-4.md](../第三章医疗器械研制/医疗器械研制-4.md)——第一百零三条定制式器械与注册审批的关联
- [法律责任-3.md](../第十章法律责任/法律责任-3.md)——第一百五十四条定制式器械未备案的处罚、第一百五十七条转让不合格器械的处罚
- [监督管理-2.md](../第九章监督管理/监督管理-2.md)——第一百二十条卫健部门与药监部门对使用环节的分工监管
