# 监督管理-2索引

## 条目录

- 第九章监督管理
  - 第一百一十七条（第40页）
  - 第一百一十八条（第40页）
  - 第一百一十九条（第40页）
  - 第一百二十条（第41页）
  - 第一百二十一条（第42页）
  - 第一百二十二条（第42页）
  - 第一百二十三条（第42页）
- 拆分段：第 2 段，共 7 段

## 条文摘要

- **第一百一十七条**（第40页）：分类分级管理条款。药监部门应依据风险程度和质量管理状况对相关主体分类分级管理，确定检查重点和频次，制定年度检查计划；建立信用档案，对有不良信用记录的增加检查频次并加强失信惩戒。
- **第一百一十八条**（第40页）：重点监督检查条款。对无菌植入高风险、新开办或条件重大变化、委托生产、上年严重问题、网售重大风险、受行政处罚等情形进行重点监督检查。
- **第一百一十九条**（第40页）：检查职权条款。药监部门有权进入现场检查、抽取样品，查阅复制查封扣押资料和物品，查封违法场所；相关单位和个人应配合，拒绝配合的可认定为不符合规范要求；查封扣押期限不超90日，可延长30日。
- **第一百二十条**（第41页）：卫健部门检查条款。卫生健康主管部门应对医疗机构的器械使用行为加强监督检查，可进入医疗机构查阅复制有关档案记录和资料。
- **第一百二十一条**（第42页）：延伸检查条款。药监部门可根据需要对为器械相关活动提供产品或服务的其他单位和个人进行延伸检查；被检查方应及时配合，拒绝配合的依法处理。
- **第一百二十二条**（第42页）：跨区域委托生产监管条款。注册人所在地药监部门负责检查注册人质量管理体系、警戒和召回义务；受托企业所在地负责日常检查；双方应建立协同监管机制，委托或联合检查，加强信息互通。
- **第一百二十三条**（第42页）：境外检查条款。对已在境内上市或拟上市器械的境外研制生产过程，国务院药监部门可组织实施境外检查；省级药监部门加强对本区域进口器械境内责任人的监督检查。
