# 第九章监督管理

<!-- 第 41 页 -->第一百二十一条药品监督管理部门可以根据需要对为医疗器械研制、生产、经营、使用等活动提供产品或者服务的其他相关单位和个人进行延伸检查。

药品监督管理部门开展延伸检查时，被检查单位和个人应当及时按照药品监督管理部门要求予以配合，如实提供相关文件和材料，如实回答检查人员的询问，不得隐瞒、拒绝、阻挠。

对药品监督管理部门依法开展的检查予以拒绝或者不予配合，医疗器械研制、生产、经营单位不能证明相关活动符合法定要求的，可以认定为不符合规定或者规范要求，并依法处理。

第一百二十二条医疗器械注册人跨区域委托生产的，医疗器械注册人所在地药品监督管理部门负责对注册人质量管理体系运行、警戒以及产品召回等法定义务履行情况开展监督检查。受托生产企业所在地药品监督管理部门负责对受托生产企业生产活动开展日常监督检查。

医疗器械注册人、受托生产企业所在地药品监督管理部门应当建立协同监管机制，可以委托或者联合开展监督检查，加强监管信息互通，实现监管有效衔接。

第一百二十三条对已在境内上市或者拟在境内上市的医疗器械的境外研制以及生产相关过程，国务院药品监督管理部门可以组织实施境外检查。

省、自治区、直辖市人民政府药品监督管理部门应当组织加强对本行政区域内进口医疗器械境内责任人的监督检查，对

<!-- 第 42 页 -->投诉举报、警戒、抽查检验等发现重大安全隐患的，可以通过书面检查、远程检查等方式对进口医疗器械注册人、备案人有关情况进行核实。

第一百二十四条药品监督管理部门根据监督管理的需要，可以对医疗器械质量进行抽查检验，抽查检验不得收取检验费和其他任何费用。

抽样原则上应当购买样品，但下列情形无需购买样品：

（一）大型医疗器械；

（二）属于检验后可以返还的；

（三）对疑似存在质量问题进行针对性抽样；

（四）国务院药品监督管理部门规定的其他情形。

抽查检验所需费用应当列入本级财政预算。抽样应当由两名以上抽样人员，按照国务院药品监督管理部门的规定实施。

被抽样单位应当配合抽样人员进行抽样。

第一百二十五条省级以上人民政府药品监督管理部门应当根据抽查检验结论及时发布医疗器械质量公告。公告不当的，应当在原公告范围内及时予以纠正。

第一百二十六条医疗器械检验机构资质认定工作按照国家有关规定实行统一管理。

经国务院认证认可监督管理部门会同国务院药品监督管理部门按照检验参数认定并公布的检验机构，方可对医疗器械实施检验。对于认证认可范围尚未覆盖的，药品监督管理部门可

<!-- 第 43 页 -->以选定具有相应能力的检验机构实施相关检验，检验结论可以作为认定医疗器械质量的依据。

药品监督管理部门在执法工作中需要委托医疗器械检验机构进行检验的，应当支付相关费用。

第一百二十七条 当事人对检验结论有异议的，可以自收到检验结论之日起 7 个工作日内向实施抽样检验的部门或者其上一级药品监督管理部门提出复检申请，由受理复检申请的部门在复检机构名录中随机确定复检机构进行复检。承担复检工作的医疗器械检验机构应当在国务院药品监督管理部门规定的时间内作出复检结论。复检结论为最终检验结论。复检机构与初检机构不得为同一机构；相关检验项目只有一家有资质的检验机构的，复检时应当变更承办部门或者人员。复检机构名录由国务院药品监督管理部门公布。

第一百二十八条 对可能存在有害物质或者擅自改变医疗器械设计、原材料和生产工艺并存在安全隐患的医疗器械，按照医疗器械国家标准规定的检验项目和检验方法无法检验的，医疗器械检验机构可以使用国务院药品监督管理部门批准的补充检验项目和检验方法进行检验；使用补充检验项目、检验方法得出的检验结论，可以作为药品监督管理部门认定医疗器械质量的依据。

第一百二十九条 国务院药品监督管理部门建立医疗器械质量安全风险信息交流机制，与卫生健康、医疗保障、海关等

## 关联文件

- [监督管理-2.md](../第九章监督管理/监督管理-2.md)——前置监督检查制度
- [监督管理-4.md](../第九章监督管理/监督管理-4.md)——第一百三十条风险控制措施（告诫、约谈、责令暂停）
- [医疗器械标准和分类-1.md](../第二章医疗器械标准和分类/医疗器械标准和分类-1.md)——第二十八条标准样品与检验检测
- [法律责任-6.md](../第十章法律责任/法律责任-6.md)——第一百六十九条虚假检验报告的处罚
- [医疗器械警戒与召回-1.md](../第八章医疗器械警戒与召回/医疗器械警戒与召回-1.md)——第一百二十九条风险信息交流与警戒信息网络的衔接
