# 第九章监督管理

<!-- 第 45 页 -->（三）已备案的医疗器械调整为不再按照医疗器械管理的；

（四）备案人应当主动取消备案但未按要求取消备案的。

前款第一项情形中备案资料涉及产品安全性、有效性的，产品自取消备案之日起不得继续生产、经营、进口和使用。

第一百三十三条药品监督管理部门发现医疗器械注册人或者备案人无法取得联系超过一年的，由原发证部门或者备案部门公示 30 日后，可以注销医疗器械注册证或者取消备案，并予以公告。

药品监督管理部门发现医疗器械生产企业、经营企业不具备原生产、经营条件且无法取得联系的，由原发证部门或者备案部门公示 30 日后，可以注销许可证或者取消备案，并予以公告。

第一百三十四条禁止生产、经营、进口、使用未依法注册或者备案、无合格证明文件以及过期、失效、淘汰、翻新的医疗器械。

禁止医疗器械注册人、备案人、生产企业、经营企业、境内责任人、医疗机构在医疗器械购销中给予、收受回扣或者其他不正当利益。

禁止医疗器械注册人、备案人、生产企业、经营企业、境内责任人以任何名义给予使用其医疗器械的医疗机构的负责人、采购人员、医师等有关人员财物或者其他不正当利益。禁止医疗机构的负责人、采购人员、医师等有关人员以任何名义

<!-- 第 46 页 -->收受医疗器械注册人、备案人、生产企业、经营企业、境内责任人给予的财物或者其他不正当利益。

第一百三十五条药品监督管理部门应当加强稽查执法，及时查处违法行为。

上级药品监督管理部门认为必要时，可以将本部门管辖的案件交由下级药品监督管理部门管辖，也可以直接查处由下级药品监督管理部门管辖的案件，或者将下级药品监督管理部门管辖的案件指定其他下级药品监督管理部门管辖。

国务院药品监督管理部门可以通过发布指导性案例等方式，对执法工作中具体应用法律的问题进行监督和指导。

第一百三十六条省、自治区、直辖市人民政府药品监督管理部门的派出机构，可以以自己的名义开展监督检查，实施行政强制措施，作出警告、罚款、没收违法生产销售的医疗器械和违法所得的处罚。

第一百三十七条对于未取得医疗器械生产经营许可或者备案，生产经营未经注册或者备案的医疗器械的，由设区的市级、县级人民政府药品监督管理部门依法查处。

第一百三十八条国家实行医疗器械安全信息统一公布制度。国家医疗器械安全总体情况、医疗器械安全风险警示信息、重大医疗器械安全事件及其调查处理信息和国务院确定需要统一公布的其他信息由国务院药品监督管理部门统一公布。

医疗器械安全风险警示信息和重大医疗器械安全事件及其

<!-- 第 47 页 -->调查处理信息的影响限于特定区域的，也可以由有关省、自治区、直辖市人民政府药品监督管理部门公布。公布医疗器械安全信息，应当及时、准确、全面，并进行必要的说明。任何单位和个人不得编造并散布虚假的医疗器械安全信息。

第一百三十九条药品监督管理部门应当对医疗器械审评审批、检验、警戒、检查等活动中知悉的商业秘密予以保密。

第一百四十条药品监督管理部门应当按照全面覆盖、突出重点、及时处置、注重实效的要求开展风险会商，及时发现并有效处置医疗器械质量安全风险隐患，落实企业主体责任和监管部门责任，构建风险识别、风险评估及风险管控相结合的风险管理机制。

第一百四十一条药品监督管理等部门应当公布本单位的联系方式，接受咨询、投诉、举报。药品监督管理等部门接到与医疗器械监督管理有关的咨询，应当及时答复；接到投诉、举报，应当及时核实、处理、答复。有关医疗器械研制、生产、经营、使用行为的举报经调查属实的，药品监督管理等部门对举报人应当给予奖励。有关部门应当为举报人保密。

第一百四十二条国务院药品监督管理部门制定医疗器械相关监管政策、管理目录以及技术性指导文件，应当公开征求

## 关联文件

- [监督管理-4.md](../第九章监督管理/监督管理-4.md)——前置风险控制措施
- [监督管理-6.md](../第九章监督管理/监督管理-6.md)——续专家咨询与应急
- [总则-3.md](../第一章总则/总则-3.md)——第十七条宣传教育与社会共治、第一百四十一条投诉举报奖励
- [医疗器械研制-6.md](../第三章医疗器械研制/医疗器械研制-6.md)——第五十九条审评信息公开与第一百三十八条安全信息统一公布
- [法律责任-7.md](../第十章法律责任/法律责任-7.md)——第一百七十三条散布虚假安全信息的处罚
