# 监督管理-7索引

## 条目录

- 第九章监督管理
  - 第一百四十六条（第50页）
  - 第一百四十七条（第50页）
  - 第一百四十八条（第50页）
- 拆分段：第 7 段，共 7 段

## 条文摘要

- **第一百四十六条**（第50页）：约谈条款。药监部门未及时发现系统性风险或未及时消除隐患的，本级或上级政府应对其主要负责人约谈；地方政府未履行安全职责的同样约谈；约谈和整改纳入评议考核记录。
- **第一百四十七条**（第50页）：行刑衔接条款。药监部门发现器械违法行为涉嫌犯罪的应及时移送公安机关；不需追究刑事责任但应追究行政责任的，司法机关应及时移送药监部门；药监部门应协助提供检验结论、认定意见及无害化处理等协助。
- **第一百四十八条**（第50页）：纪法衔接条款。药监部门在行政执法中发现公职人员涉嫌违纪违法问题线索的，应按管理权限及时将线索和证据材料移送相应纪检监察机关。
