# 医疗器械注册人备案人开展不良事件监测工作检查要点-表1索引

## 条目录

- 医疗器械注册人备案人开展不良事件监测工作检查要点
  - 表格第1页（第1页）
- 拆分段：第 1 段，共 5 段

## 条文摘要

- **表格第1页**（第1页）：检查项目"机构和人员"。注册人备案人须建立不良事件监测体系，配备合格监测部门与人员，公布联系方式主动收集不良事件信息，并通过国家监测信息系统直接报告。
