# 医疗器械注册人备案人开展不良事件监测工作检查要点-表5索引

## 条目录

- 医疗器械注册人备案人开展不良事件监测工作检查要点
  - 表格第5页（第5页）
- 拆分段：第 5 段，共 5 段

## 条文摘要

- **表格第5页**（第5页）：检查项目第11至13项。含十种风险控制措施及报告义务、境外控制措施24小时内报告、恢复生产销售须向监管部门申请并经现场检查通过。
