</tr>
    </tbody>
</table>

<!-- 第 4 页 -->**表格（第 5 页）**

<table border="1">
    <thead>
        <tr>
            <th>序号</th>
            <th>检查项目</th>
            <th>规定要求及检查要点</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td rowspan="3" style="text-align: center;">4</td>
            <td rowspan="3">不良事件<br>监测分析和<br>改进</td>
            <td>
                <b>11.风险控制措施及报告规定要求：</b><br>
                注册人、备案人通过医疗器械不良事件监测，发现存在可能危及人体健康和生命安全的不合理风险的医疗器械，应当根据情况采取以下风险控制措施，并报告所在地省、自治区、直辖市药品监督管理部门：<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（一）停止生产、销售相关产品；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（二）通知医疗器械经营企业、使用单位暂停销售和使用；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（三）实施产品召回；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（四）发布风险信息；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（五）对生产质量管理体系进行自查，并对相关问题进行整改；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（六）修改说明书、标签、操作手册等；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（七）改进生产工艺、设计、产品技术要求等；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（八）开展医疗器械再评价；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（九）按规定进行变更注册或者备案；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（十）其他需要采取的风险控制措施。<br>
                与用械安全相关的风险及处置情况，注册人、备案人应当及时向社会公布。（《办法》第四十八条）<br>
                <b>检查要点：</b><br>
                &nbsp;&nbsp;&nbsp;&nbsp;（1）查看注册人、备案人是否制定了存在不合理风险医疗器械的处置程序，是否满足法规要求；如出现过上述情形，在国家医疗器械不良事件监测信息系统中查看具体产品风险控制的档案资料，核对企业是否根据产品风险情况采取了控制措施，措施是否得当；<br>
                &nbsp;&nbsp;&nbsp;&nbsp;（2）查看相关风险控制措施是否向所在地省、自治区、直辖市药品监督管理部门报告。
            </td>
        </tr>
        <tr>
            <td>
                <b>12.境外不良事件及控制措施报告规定要求：</b><br>
                进口医疗器械在境外发生医疗器械不良事件，或者国产医疗器械在境外发生医疗器械不良事件，被采取控制措施的，境外注册人、备案人指定的代理人或者国产医疗器械注册人、备案人应当在获知后24小时内，将境外医疗器械不良事件情况、控制措施情况和在境内拟采取的控制措施报国家药品监督管理局和国家监测机构，抄送所在地省、自治区、直辖市药品监督管理部门，及时报告后续处置情况。（《办法》第五十三条）<br>
                <b>检查要点：</b><br>
                查看相关记录。（如有此情况）
            </td>
        </tr>
        <tr>
            <td>
                <b>13.恢复生产、销售规定要求：</b><br>
                需要恢复生产、销售的，注册人、备案人应当向作出处理决定的药品监督管理部门提出申请，药品监督管理部门现场检查通过后，作出恢复生产、销售的决定。<br>
                注册人、备案人提出恢复生产、销售申请前，可以聘请具备相应资质的独立第三方专业机构进行检查确认。（《办法》第六十八条）<br>
                <b>检查要点：</b><br>
                查看相关记录。（如有此情况）
            </td>
        </tr>
    </tbody>
</table>

## 关联文件

- [医疗器械注册人备案人开展不良事件监测工作检查要点-表4.md](医疗器械注册人备案人开展不良事件监测工作检查要点-表4.md)
- [风险控制-1.md](../医疗器械不良事件监测和再评价管理办法/第五章风险控制/风险控制-1.md)
- [风险控制-2.md](../医疗器械不良事件监测和再评价管理办法/第五章风险控制/风险控制-2.md)
- [监督管理-2.md](../医疗器械不良事件监测和再评价管理办法/第七章监督管理/监督管理-2.md)
